{"v":1,"unit":"AHU-34","typ":"CAV AHU","job":"03-24018B","sh":["1.10","1.11","1.12"],"rev":"3","asb":null,"ctl":[{"tag":"ALC-34","mdl":"OFBBC-NR","role":"bc","di":null,"mac":"A","net":"ARCNET","ip":null},{"tag":"ALC-35","mdl":"FIO812u","role":"exp","exp":1},{"tag":"ALC-36","mdl":"FIO812u","role":"exp","exp":2}],"pts":[["ALC-35","UI-01","Space Temp","TH","C-101",["T3","T4"]],["ALC-35","UI-02","Space Pressure","mA","C-102",["T6","T5"]],["ALC-35","UI-05","Supply Air Temp","TH","C-105",["T11","T12"]],["ALC-35","UI-06","Return Air Temp","TH","C-106",["T13","T14"]],["ALC-35","UI-07","Return Air Hum","mA","C-107",["T16","T15"]],["ALC-35","UI-09","Mixed Air Temp","TH","C-109",["T19","T20"]],["ALC-35","UI-11","Filters Diff Pressure","VI","C-111",["T23","T24"]],["ALC-35","UI-12","Leaving Coil Temp","TH","C-112",["T25","T26"]],["ALC-35","UO-01","CHW Valve","VO","C-121",["T29","T30"]],["ALC-35","UO-02","Gas Valve Enable","DO","C-122",["T27 (24V)","CR-34 coil"]],["ALC-35","UO-03","Gas Valve Signal","VO","C-123",["T33","T34"]],["ALC-35","UO-04","Economizer Dampers","VO","C-124",["T35","T36"]],["ALC-35","UO-05","Exhaust Air Damper","VO","C-125",["T37","T38"]],["ALC-36","UI-01","Supply Fan Status","DI","C-201",["T41","T42"]],["ALC-36","UI-02","Supply Fan VFD Fault","DI","C-202",["T43","T44"]],["ALC-36","UI-05","Exhaust Fan Status","DI","C-205",["T49","T50"]],["ALC-36","UI-06","Exhaust Fan VFD Fault","DI","C-206",["T51","T52"]],["ALC-36","UO-01","Supply Fan Start/Stop","DO","C-221",["T65 (24V)","CR-27 coil"]],["ALC-36","UO-02","Supply Fan Speed","VO","C-222",["T69","T70"]],["ALC-36","UO-03","Exhaust Fan Start/Stop","DO","C-223",["T65 (24V)","CR-28 coil"]],["ALC-36","UO-04","Exhaust Fan Speed","VO","C-224",["T73","T74"]]]}