{"v":1,"unit":"AHU-34","typ":"CAV AHU","job":"03-24018B","sh":["1.10","1.11","1.12"],"rev":"3","asb":null,"ctl":[{"tag":"ALC-34","mdl":"OFBBC-NR","role":"bc","di":null,"mac":"A","net":"ARCNET","ip":null},{"tag":"ALC-35","mdl":"FIO812u","role":"exp","exp":1},{"tag":"ALC-36","mdl":"FIO812u","role":"exp","exp":2}],"pts":[["ALC-35","UI-01","Space Temp","TH","C-101","T3-4"],["ALC-35","UI-02","Space Pressure","mA","C-102","T5-6"],["ALC-35","UI-05","Supply Air Temp","TH","C-105","T11-12"],["ALC-35","UI-06","Return Air Temp","TH","C-106","T13-14"],["ALC-35","UI-07","Return Air Hum","mA","C-107","T15-16"],["ALC-35","UI-09","Mixed Air Temp","TH","C-109","T19-20"],["ALC-35","UI-11","Filters Diff Pressure","V","C-111","T23-24"],["ALC-35","UI-12","Leaving Coil Temp","TH","C-112","T25-26"],["ALC-35","UO-01","CHW Valve","V","C-121","T29-30"],["ALC-35","UO-02","Gas Valve Enable","DO","C-122","T31-32"],["ALC-35","UO-03","Gas Valve Signal","V","C-123","T33-34"],["ALC-35","UO-04","Economizer Dampers","V","C-124","T35-36"],["ALC-35","UO-05","Exhaust Air Damper","V","C-125","T37-38"],["ALC-36","UI-01","Supply Fan Status","DI","C-201","T41-42"],["ALC-36","UI-02","Supply Fan VFD Fault","DI","C-202","T43-44"],["ALC-36","UI-05","Exhaust Fan Status","DI","C-205","T49-50"],["ALC-36","UI-06","Exhaust Fan VFD Fault","DI","C-206","T51-52"],["ALC-36","UO-01","Supply Fan Start/Stop","DO","C-221","T67-68"],["ALC-36","UO-02","Supply Fan Speed","V","C-222","T69-70"],["ALC-36","UO-03","Exhaust Fan Start/Stop","DO","C-223","T71-72"],["ALC-36","UO-04","Exhaust Fan Speed","V","C-224","T73-74"]]}